<?xml version="1.0" encoding="utf-8"?>
<rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#" xmlns:cim="http://iec.ch/TC57/2012/CIM-schema-cim16#" xmlns:md="http://iec.ch/TC57/61970-552/ModelDescription/1#" xmlns:entsoe="http://entsoe.eu/Secretariat/ProfileExtension/2#" xmlns:neplan="http://www.neplan.ch#">
  <md:FullModel rdf:about="urn:uuid:4e0179c2-2c4e-439b-a972-37114355fd8e">
    <md:Model.created>2016-05-20T11:42:26</md:Model.created>
    <neplan:Model.createdBy>NEPLAN by Busarello + Cott + Partner AG, Switzerland</neplan:Model.createdBy>
    <md:Model.scenarioTime>2016-05-20T11:42:24</md:Model.scenarioTime>
    <md:Model.version>7</md:Model.version>
    <md:Model.description>NEPLAN</md:Model.description>
    <md:Model.modelingAuthoritySet>Area 1</md:Model.modelingAuthoritySet>
    <md:Model.profile>http://iec.ch/TC57/61970-452/Equipment/3</md:Model.profile>
  </md:FullModel>
  <cim:NameType rdf:ID="_60f7f7b1-1030-472d-b05f-5107a96f6123">
    <cim:NameType.name>description</cim:NameType.name>
  </cim:NameType>
  <cim:BaseVoltage rdf:ID="_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4">
    <cim:BaseVoltage.nominalVoltage>20.00</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_a55f97f1-c485-414c-a845-678fe1eb19cf">
    <cim:BaseVoltage.nominalVoltage>110.00</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:VoltageLevel rdf:ID="_09dafd64-e08f-4a20-8e19-7ca5c2ea5ba2">
    <cim:IdentifiedObject.name>291</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_3FA2-2E-F1-00000000000000323931"/>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_2a7c745b-de30-4863-88ba-dcbe73f806df">
    <cim:IdentifiedObject.name>41</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_3FA2-2E-F1-00000000000000003431"/>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a55f97f1-c485-414c-a845-678fe1eb19cf"/>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_cd602f02-649d-4738-bb64-3e3b3d575704">
    <cim:IdentifiedObject.name>297</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_3FA2-2E-F1-00000000000000323937"/>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
  </cim:VoltageLevel>
  <cim:Substation rdf:ID="_3FA2-2E-F1-00000000000000003431">
    <cim:IdentifiedObject.name>N0</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_33f5b8ba-2a5d-445d-85e2-714736e3087d"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_3FA2-2E-F1-00000000000000323931">
    <cim:IdentifiedObject.name>N12</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_33f5b8ba-2a5d-445d-85e2-714736e3087d"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_3FA2-2E-F1-00000000000000323937">
    <cim:IdentifiedObject.name>N13</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_33f5b8ba-2a5d-445d-85e2-714736e3087d"/>
  </cim:Substation>
  <cim:GeographicalRegion rdf:ID="_6ed30243-96d0-4ff3-9d4c-ef272ceb2bb0">
    <cim:IdentifiedObject.name>Area 1</cim:IdentifiedObject.name>
  </cim:GeographicalRegion>
  <cim:SubGeographicalRegion rdf:ID="_33f5b8ba-2a5d-445d-85e2-714736e3087d">
    <cim:IdentifiedObject.name>Zone 1</cim:IdentifiedObject.name>
    <cim:SubGeographicalRegion.Region rdf:resource="#_6ed30243-96d0-4ff3-9d4c-ef272ceb2bb0"/>
  </cim:SubGeographicalRegion>
  <cim:OperationalLimitType rdf:ID="_6293b08d-a548-465e-b43c-59e7bab6b9ab">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.acceptableDuration>45000</cim:OperationalLimitType.acceptableDuration>
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
  </cim:OperationalLimitType>
  <cim:OperationalLimitType rdf:ID="_b160c1e8-7279-4416-ba25-09cf20a0cdba">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.acceptableDuration>180</cim:OperationalLimitType.acceptableDuration>
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
  </cim:OperationalLimitType>
  <cim:OperationalLimitType rdf:ID="_0cff8ed6-2a1f-4082-aea0-251b98c4b435">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.acceptableDuration>60</cim:OperationalLimitType.acceptableDuration>
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
  </cim:OperationalLimitType>
  <cim:EnergyConsumer rdf:ID="Load13-I">
    <cim:IdentifiedObject.name>Load13-I</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_cd602f02-649d-4738-bb64-3e3b3d575704"/>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:ID="E-337">
    <cim:IdentifiedObject.name>Load13-I_0</cim:IdentifiedObject.name>
    <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load13-I"/>
  </cim:Terminal>
  <cim:EnergyConsumer rdf:ID="Load12-H">
    <cim:IdentifiedObject.name>Load12-H</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_09dafd64-e08f-4a20-8e19-7ca5c2ea5ba2"/>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:ID="E-346">
    <cim:IdentifiedObject.name>Load12-H_0</cim:IdentifiedObject.name>
    <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load12-H"/>
  </cim:Terminal>
  <cim:EnergyConsumer rdf:ID="Load12-I">
    <cim:IdentifiedObject.name>Load12-I</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_09dafd64-e08f-4a20-8e19-7ca5c2ea5ba2"/>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:ID="E-398">
    <cim:IdentifiedObject.name>Load12-I_0</cim:IdentifiedObject.name>
    <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load12-I"/>
  </cim:Terminal>
  <cim:Name rdf:ID="_6ee38d47-64c3-4ed2-a523-2c3bcb2b01f2">
    <cim:Name.name>NETWORK-FEEDER:</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_60f7f7b1-1030-472d-b05f-5107a96f6123"/>
    <cim:Name.IdentifiedObject rdf:resource="#HV-Netz"/>
  </cim:Name>
  <cim:ExternalNetworkInjection rdf:ID="HV-Netz">
    <cim:IdentifiedObject.name>HV-Netz</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2a7c745b-de30-4863-88ba-dcbe73f806df"/>
    <cim:ExternalNetworkInjection.ikSecond>true</cim:ExternalNetworkInjection.ikSecond>
    <cim:ExternalNetworkInjection.maxInitialSymShCCurrent>0e+000</cim:ExternalNetworkInjection.maxInitialSymShCCurrent>
    <cim:ExternalNetworkInjection.maxR0ToX0Ratio>0e+000</cim:ExternalNetworkInjection.maxR0ToX0Ratio>
    <cim:ExternalNetworkInjection.maxR1ToX1Ratio>0e+000</cim:ExternalNetworkInjection.maxR1ToX1Ratio>
    <cim:ExternalNetworkInjection.maxZ0ToZ1Ratio>0e+000</cim:ExternalNetworkInjection.maxZ0ToZ1Ratio>
    <cim:ExternalNetworkInjection.minInitialSymShCCurrent>0e+000</cim:ExternalNetworkInjection.minInitialSymShCCurrent>
    <cim:ExternalNetworkInjection.minR0ToX0Ratio>0e+000</cim:ExternalNetworkInjection.minR0ToX0Ratio>
    <cim:ExternalNetworkInjection.minR1ToX1Ratio>0e+000</cim:ExternalNetworkInjection.minR1ToX1Ratio>
    <cim:ExternalNetworkInjection.minZ0ToZ1Ratio>0e+000</cim:ExternalNetworkInjection.minZ0ToZ1Ratio>
    <cim:ExternalNetworkInjection.voltageFactor>1.000000</cim:ExternalNetworkInjection.voltageFactor>
    <cim:ExternalNetworkInjection.referencePriority>1</cim:ExternalNetworkInjection.referencePriority>
  </cim:ExternalNetworkInjection>
  <cim:Terminal rdf:ID="E-67">
    <cim:IdentifiedObject.name>HV-Netz_0</cim:IdentifiedObject.name>
    <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#HV-Netz"/>
  </cim:Terminal>
  <cim:ACLineSegment rdf:ID="L12-13">
    <cim:IdentifiedObject.name>L12-13</cim:IdentifiedObject.name>
    <cim:ACLineSegment.r>1.647930</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>1.750620</cim:ACLineSegment.x>
    <cim:ACLineSegment.bch>0.0002502210</cim:ACLineSegment.bch>
    <cim:Conductor.length>4.890000</cim:Conductor.length>
    <cim:ACLineSegment.gch>0.0</cim:ACLineSegment.gch>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:ACLineSegment.r0>4.890000</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x0>4.890000</cim:ACLineSegment.x0>
    <cim:ACLineSegment.b0ch>0.0003902047</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0.0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.shortCircuitEndTemperature>250.0000000000</cim:ACLineSegment.shortCircuitEndTemperature>
  </cim:ACLineSegment>
  <cim:Terminal rdf:ID="E-301">
    <cim:IdentifiedObject.name>L12-13_0</cim:IdentifiedObject.name>
    <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#L12-13"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="E-302">
    <cim:IdentifiedObject.name>L12-13_1</cim:IdentifiedObject.name>
    <cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#L12-13"/>
  </cim:Terminal>
  <cim:Name rdf:ID="_06679711-cc76-4731-a05b-ad24465d8450">
    <cim:Name.name>Ratings for branch L12-13</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_60f7f7b1-1030-472d-b05f-5107a96f6123"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67B-E-301"/>
  </cim:Name>
  <cim:OperationalLimitSet rdf:ID="_E67B-E-301">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Equipment rdf:resource="#L12-13"/>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-301"/>
  </cim:OperationalLimitSet>
  <cim:Name rdf:ID="_1a53c064-03d2-4aac-bca9-c8e9b24459be">
    <cim:Name.name>Ratings for line L12-13 - Normal</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_60f7f7b1-1030-472d-b05f-5107a96f6123"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67C-E-301_1"/>
  </cim:Name>
  <cim:CurrentLimit rdf:ID="_E67C-E-301_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>320.000000</cim:CurrentLimit.value>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-301"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_6293b08d-a548-465e-b43c-59e7bab6b9ab"/>
  </cim:CurrentLimit>
  <cim:Name rdf:ID="_1c5fd135-c5b7-461c-8647-346ed25fbc51">
    <cim:Name.name>Ratings for line L12-13 - ShortTerm</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_60f7f7b1-1030-472d-b05f-5107a96f6123"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67C-E-301_2"/>
  </cim:Name>
  <cim:CurrentLimit rdf:ID="_E67C-E-301_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>0e+000</cim:CurrentLimit.value>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-301"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b160c1e8-7279-4416-ba25-09cf20a0cdba"/>
  </cim:CurrentLimit>
  <cim:Name rdf:ID="_9bab6177-fad9-4ad2-81e6-a55209fab096">
    <cim:Name.name>Ratings for line L12-13 - Emergency</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_60f7f7b1-1030-472d-b05f-5107a96f6123"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67C-E-301_3"/>
  </cim:Name>
  <cim:CurrentLimit rdf:ID="_E67C-E-301_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>320.000000</cim:CurrentLimit.value>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-301"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_0cff8ed6-2a1f-4082-aea0-251b98c4b435"/>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="TR2">
    <cim:IdentifiedObject.name>TR2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3FA2-2E-F1-00000000000000003431"/>
    <cim:PowerTransformer.beforeShCircuitHighestOperatingVoltage>0e+000</cim:PowerTransformer.beforeShCircuitHighestOperatingVoltage>
    <cim:PowerTransformer.beforeShCircuitHighestOperatingCurrent>0e+000</cim:PowerTransformer.beforeShCircuitHighestOperatingCurrent>
    <cim:PowerTransformer.beforeShortCircuitAnglePf>0e+000</cim:PowerTransformer.beforeShortCircuitAnglePf>
    <cim:PowerTransformer.highSideMinOperatingU>0e+000</cim:PowerTransformer.highSideMinOperatingU>
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
  </cim:PowerTransformer>
  <cim:Terminal rdf:ID="E-80">
    <cim:IdentifiedObject.name>TR2_0</cim:IdentifiedObject.name>
    <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#TR2"/>
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:ID="_c4fab7e2-7c77-4cf6-b80c-8fed641cd71b">
    <cim:IdentifiedObject.name>TR2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.r>1.905750</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.x>36.371106</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.b>-0.0000019835</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.g>0.0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.r0>1.905750</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x0>34.432301</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.b0>0.0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.g0>0.0</cim:PowerTransformerEnd.g0>
    <cim:TransformerEnd.rground>0e+000</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
    <cim:PowerTransformerEnd.ratedS>40.000000</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>110.000000</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.Y"/>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a55f97f1-c485-414c-a845-678fe1eb19cf"/>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#TR2"/>
    <cim:TransformerEnd.Terminal rdf:resource="#E-80"/>
  </cim:PowerTransformerEnd>
  <cim:Name rdf:ID="_f7924a58-af34-4dd1-b13e-d10111168c00">
    <cim:Name.name>Ratings for branch TR2</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_60f7f7b1-1030-472d-b05f-5107a96f6123"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67B-E-80"/>
  </cim:Name>
  <cim:OperationalLimitSet rdf:ID="_E67B-E-80">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Equipment rdf:resource="#TR2"/>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-80"/>
  </cim:OperationalLimitSet>
  <cim:Name rdf:ID="_dafb1ed3-44f7-465f-bdb4-e0a8a24967e5">
    <cim:Name.name>Ratings for line TR2 - Normal</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_60f7f7b1-1030-472d-b05f-5107a96f6123"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67C-E-80_1"/>
  </cim:Name>
  <cim:CurrentLimit rdf:ID="_E67C-E-80_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>0e+000</cim:CurrentLimit.value>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-80"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_6293b08d-a548-465e-b43c-59e7bab6b9ab"/>
  </cim:CurrentLimit>
  <cim:Name rdf:ID="_98eddc52-4c62-4609-90fe-7ab68856f3ae">
    <cim:Name.name>Ratings for line TR2 - ShortTerm</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_60f7f7b1-1030-472d-b05f-5107a96f6123"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67C-E-80_2"/>
  </cim:Name>
  <cim:CurrentLimit rdf:ID="_E67C-E-80_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>0e+000</cim:CurrentLimit.value>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-80"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b160c1e8-7279-4416-ba25-09cf20a0cdba"/>
  </cim:CurrentLimit>
  <cim:Name rdf:ID="_7e5e6274-bee1-4ec8-beba-6fcca15caf53">
    <cim:Name.name>Ratings for line TR2 - Emergency</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_60f7f7b1-1030-472d-b05f-5107a96f6123"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67C-E-80_3"/>
  </cim:Name>
  <cim:CurrentLimit rdf:ID="_E67C-E-80_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>0e+000</cim:CurrentLimit.value>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-80"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_0cff8ed6-2a1f-4082-aea0-251b98c4b435"/>
  </cim:CurrentLimit>
  <cim:Terminal rdf:ID="E-294">
    <cim:IdentifiedObject.name>TR2_1</cim:IdentifiedObject.name>
    <cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#TR2"/>
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:ID="_d38af474-0fdf-4404-a812-79b12152adef">
    <cim:IdentifiedObject.name>TR2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.r>0e+000</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.x>0e+000</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.b>0.0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.g>0.0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.r0>0e+000</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x0>0e+000</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.b0>0.0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.g0>0.0</cim:PowerTransformerEnd.g0>
    <cim:TransformerEnd.rground>0e+000</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
    <cim:PowerTransformerEnd.ratedS>40.000000</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>20.000000</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.D"/>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#TR2"/>
    <cim:TransformerEnd.Terminal rdf:resource="#E-294"/>
  </cim:PowerTransformerEnd>
  <cim:Name rdf:ID="_f71a39be-adab-4ebd-839c-81f3c3acfe14">
    <cim:Name.name>Ratings for branch TR2</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_60f7f7b1-1030-472d-b05f-5107a96f6123"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67B-E-294"/>
  </cim:Name>
  <cim:OperationalLimitSet rdf:ID="_E67B-E-294">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Equipment rdf:resource="#TR2"/>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-294"/>
  </cim:OperationalLimitSet>
  <cim:Name rdf:ID="_d64e2b7d-66bc-4a3f-b922-8526c23a2882">
    <cim:Name.name>Ratings for line TR2 - Normal</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_60f7f7b1-1030-472d-b05f-5107a96f6123"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67C-E-294_1"/>
  </cim:Name>
  <cim:CurrentLimit rdf:ID="_E67C-E-294_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>0e+000</cim:CurrentLimit.value>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-294"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_6293b08d-a548-465e-b43c-59e7bab6b9ab"/>
  </cim:CurrentLimit>
  <cim:Name rdf:ID="_7d4c3ab5-9375-466f-b2f3-3e24832e83e1">
    <cim:Name.name>Ratings for line TR2 - ShortTerm</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_60f7f7b1-1030-472d-b05f-5107a96f6123"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67C-E-294_2"/>
  </cim:Name>
  <cim:CurrentLimit rdf:ID="_E67C-E-294_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>0e+000</cim:CurrentLimit.value>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-294"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_b160c1e8-7279-4416-ba25-09cf20a0cdba"/>
  </cim:CurrentLimit>
  <cim:Name rdf:ID="_c1fe7253-7867-4b00-86ad-eda664622f64">
    <cim:Name.name>Ratings for line TR2 - Emergency</cim:Name.name>
    <cim:Name.NameType rdf:resource="#_60f7f7b1-1030-472d-b05f-5107a96f6123"/>
    <cim:Name.IdentifiedObject rdf:resource="#_E67C-E-294_3"/>
  </cim:Name>
  <cim:CurrentLimit rdf:ID="_E67C-E-294_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:CurrentLimit.value>0e+000</cim:CurrentLimit.value>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-294"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_0cff8ed6-2a1f-4082-aea0-251b98c4b435"/>
  </cim:CurrentLimit>
</rdf:RDF>
